# Table B16.6-2. Total Furnace Input (GJ)
| Case                       | ESP-r/HOT3000 | EnergyPlus | DOE-2.1E |     |   Min |   Max |  Mean | Dev % $$ |     | Analytical/Quasi-Analytical | TRNSYS18.06.0002 | 
|:-------------------------- | -------------:| ----------:| --------:| ---:| -----:| -----:| -----:| --------:| ---:| ---------------------------:| ----------------:| 
| HE100 100% eff.            |         77.74 |      77.71 |    78.42 |     | 77.71 | 78.42 |       |      0.9 |     |                       77.71 |            77.76 | 
| HE110 80% eff.             |         96.92 |      97.22 |    98.02 |     | 96.92 | 98.02 |       |      1.1 |     |                       97.22 |            97.20 | 
| HE120 80% eff., PLR=0.4    |         38.41 |      38.27 |    38.56 |     | 38.27 | 38.56 |       |      0.8 |     |                       38.27 |            38.28 | 
| HE130 No Load              |          0.00 |       0.00 |     0.14 |     |  0.00 |  0.14 |       |        - |     |                        0.00 |             0.00 | 
| HE140 Periodic PLR         |         39.00 |      39.00 |    38.76 |     | 38.76 | 39.00 |       |      0.6 |     |                       39.00 |            38.91 | 
| HE150 Continuous Circ. Fan |         37.23 |      36.94 |    36.82 |     | 36.82 | 37.23 |       |      1.1 |     |                       37.02 |            37.04 | 
| HE160 Cycling Circ. Fan    |         38.12 |      38.12 |    37.96 |     | 37.96 | 38.12 |       |      0.4 |     |                       38.09 |            38.13 | 
| HE170 Draft Fan            |         37.23 |      36.94 |    36.82 |     | 36.82 | 37.23 |       |      1.1 |     |                       37.02 |            37.04 | 
|                            | 
| HE210 Realistic Weather    |         50.53 |      52.01 |    52.37 |     | 50.53 | 52.37 | 51.64 |      3.6 |     |                             |            52.43 | 
| HE220 Setback Thermostat   |         47.87 |      49.35 |    49.47 |     | 47.87 | 49.47 | 48.89 |      3.3 |     |                             |            49.58 | 
| HE230 Undersized Furnace   |         41.37 |      42.55 |    43.22 |     | 41.37 | 43.22 | 42.38 |      4.4 |     |                             |            43.42 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


