# Table B16.6-5. Mean Zone Temperature (C)
| Case                     | ESP-r/HOT3000 | EnergyPlus | DOE-2.1E |     |   Min |   Max |  Mean | Dev % $$ |     | Analytical/Quasi-Analytical | TRNSYS18.06.0002 | 
|:------------------------ | -------------:| ----------:| --------:| ---:| -----:| -----:| -----:| --------:| ---:| ---------------------------:| ----------------:| 
| HE210 Realistic Weather  |         20.01 |      20.00 |    19.98 |     | 19.98 | 20.01 | 20.00 |      0.2 |     |                             |            20.00 | 
| HE220 Setback Thermostat |         18.75 |      18.53 |    18.53 |     | 18.53 | 18.75 | 18.60 |      1.2 |     |                             |            18.54 | 
| HE230 Undersized Furnace |         15.48 |      15.17 |    15.64 |     | 15.17 | 15.64 | 15.43 |      3.0 |     |                             |            15.60 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


